!-Generator IDFEditor 1.48
!-Option OriginalOrderBottom UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

!-----  YP
!- All the device is fixed parameter
!- FanCoil is the 1.2 factor
!- Chiller and others plant devices are 1.0 factor
!- Schedule is following the code of china public building energy conservation code 2015
!-----  YP


Version,8.5;

Building,
    S6,                      !- Name
    -10,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Timestep,60;

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

Site:Location,
    Wuhan_Hubei_CHN Design_Conditions,  !- Name
    30.62,                   !- Latitude {deg}
    114.13,                  !- Longitude {deg}
    8.00,                    !- Time Zone {hr}
    23.10;                   !- Elevation {m}
	
Site:GroundTemperature:BuildingSurface,6.9,5.9,7.7,10.5,17.9,23.6,27.4,28.6,26.6,22.2,16.3,10.8;

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I03 75mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0762,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

Construction,
    Exterior Floor,          !- Name
    I02 50mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Heavy Roof,              !- Name
    M15 200mm heavyweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    I03 75mm insulation board;  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Exterior Window,         !- Name
    Clear 3mm,               !- Outside Layer
    Air 13mm,                !- Layer 2
    Clear 3mm;               !- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

Schedule:Compact,
    Office Lights Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 12:00, 0.95,      !- Field 10
    Until: 14:00, 0.8,       !- Field 12
    Until: 18:00, 0.95,      !- Field 14
    Until: 20:00, 0.3,       !- Field 16
    Until: 24:00, 0,         !- Field 18
    For: SummerDesignDay,    !- Field 19
    Until: 24:00, 1.0,       !- Field 21
    For: WinterDesignDay,    !- Field 22
    Until: 24:00, 0.0,       !- Field 24
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 25
    Until: 24:00, 0.0;       !- Field 27

Schedule:Compact,
    Office Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00, 0.0,       !- Field 4
    Until: 08:00, 0.10,      !- Field 6
    Until: 09:00, 0.50,      !- Field 8
    Until: 12:00, 0.95,      !- Field 10
    Until: 14:00, 0.50,      !- Field 12
    Until: 18:00, 0.95,      !- Field 14
    Until: 20:00, 0.30,      !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: SummerDesignDay,    !- Field 19
    Until: 24:00, 1.0,       !- Field 21
    For: WinterDesignDay,    !- Field 22
    Until: 24:00, 0.0,       !- Field 24
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 25
    Until: 24:00, 0.0;       !- Field 27

Schedule:Compact,
    Office Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00, 0.0,       !- Field 4
    Until: 08:00, 0.1,       !- Field 6
    Until: 09:00, 0.5,       !- Field 8
    Until: 12:00, 0.95,      !- Field 10
    Until: 14:00, 0.80,      !- Field 12
    Until: 18:00, 0.95,      !- Field 14
    Until: 20:00, 0.3,       !- Field 16
    Until: 24:00, 0.0,       !- Field 18
    For: SummerDesignDay,    !- Field 19
    Until: 24:00, 1.0,       !- Field 21
    For: WinterDesignDay,    !- Field 22
    Until: 24:00, 1.0,       !- Field 24
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 25
    Until: 24:00, 0.0;       !- Field 27

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00, 1.0,       !- Field 4
    Until: 20:00, 0.0,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 9
    Until: 24:00, 1.0;       !- Field 11

Schedule:Compact,
    Infiltration Half On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00, 1.0,       !- Field 4
    Until: 20:00, 0.5,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 9
    Until: 24:00, 1.0;       !- Field 11

Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00, 1.0,       !- Field 4
    Until: 20:00, 0.25,      !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 9
    Until: 24:00, 1.0;       !- Field 11

Schedule:Compact,
    Hours of Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00, 0.0,       !- Field 4
    Until: 18:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 9
    Until: 24:00, 0.0;       !- Field 11

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 5,         !- Field 4
    Until: 07:00, 12,        !- Field 6
    Until: 08:00, 18,        !- Field 8
    Until: 18:00, 20.0,      !- Field 10
    Until: 19:00, 18.0,      !- Field 12
    Until: 20:00, 12.0,      !- Field 14
    Until: 24:00, 5.6,       !- Field 16
    For SummerDesignDay,     !- Field 17
    Until: 24:00, 5,         !- Field 19
    For: WinterDesignDay,    !- Field 20
    Until: 24:00, 20.0,      !- Field 22
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 23
    Until: 24:00, 5;         !- Field 25

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00, 37.0,      !- Field 4
    Until: 08:00, 28.0,      !- Field 6
    Until: 19:00, 26.0,      !- Field 8
    Until: 24:00, 37.0,      !- Field 10
    For WinterDesignDay,     !- Field 11
    Until: 24:00, 37.0,      !- Field 13
    For: Saturday Sunday Holidays AllOtherDays,  !- Field 14
    Until: 24:00, 37.0;      !- Field 16

Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120.;      !- Field 4

Schedule:Compact,
    Office Work Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    Office Clothing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0.5,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12

Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.1;       !- Field 4

Schedule:Compact,
    SystemAvailSched,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 7:00, 0.0,        !- Field 4
    Until: 18:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Weekends Holiday,   !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: SummerDesignDay,    !- Field 12
    Until: 24:00, 1.0,       !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00, 1.0;       !- Field 17

Zone,
    Zone-1-Factory,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

BuildingSurface:Detailed,
    Zone-1-Factory-Floor,    !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Zone-1-Factory,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 8.300000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Factory-SouthWall,!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-1-Factory,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 0.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 0.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Factory-NorthInWall,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone-1-Factory,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 8.300000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Factory-WestWall, !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-1-Factory,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 0.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Factory-Roof,     !- Name
    Roof,                    !- Surface Type
    Heavy Roof,              !- Construction Name
    Zone-1-Factory,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 0.000000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 8.300000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Factory-EastWall, !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-1-Factory,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 0.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 8.300000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

Zone,
    Zone-1-Auto,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

BuildingSurface:Detailed,
    Zone-1-Auto-Floor,       !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Zone-1-Auto,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 35.000000000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Auto-Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Zone-1-Auto,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 35.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Auto-EastInWall,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone-1-Auto,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 35.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Auto-WestWall,    !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-1-Auto,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 8.300000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Auto-NorthWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-1-Auto,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 35.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Auto-SouthInWall, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone-1-Auto,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 8.300000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 8.300000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

Zone,
    Zone-1-Exhabit,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

BuildingSurface:Detailed,
    Zone-1-Exhabit-Floor,    !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Zone-1-Exhabit,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    80.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    80.000000000000, 2.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    78.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    63.000000000000, 35.000000000000, 0.000000000000;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    Zone-1-Exhabit-SouthEastWall,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-1-Exhabit,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    78.000000000000, 0.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    78.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    80.000000000000, 2.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    80.000000000000, 2.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Exhabit-EastWall, !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-1-Exhabit,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    80.000000000000, 2.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    80.000000000000, 2.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    80.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    80.000000000000, 35.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Exhabit-Roof,     !- Name
    Roof,                    !- Surface Type
    Heavy Roof,              !- Construction Name
    Zone-1-Exhabit,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    63.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 0.000000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    78.000000000000, 0.000000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    80.000000000000, 2.000000000000, 8.000000000000,
                                        !- X,Y,Z  4 {m}
    80.000000000000, 35.000000000000, 8.000000000000;
                                        !- X,Y,Z  5 {m}

BuildingSurface:Detailed,
    Zone-1-Exhabit-SouthWall,!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-1-Exhabit,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 0.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    78.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    78.000000000000, 0.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Exhabit-WestInWall,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone-1-Exhabit,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 0.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 0.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-1-Exhabit-NorthWall,!- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-1-Exhabit,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    80.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    80.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 35.000000000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 35.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

Zone,
    Zone-2-South,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    2;                       !- Multiplier

BuildingSurface:Detailed,
    Zone-2-South-Floor,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Zone-2-South,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 19.250000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 19.250000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-South-WestWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-2-South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 19.250000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 19.250000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 8.300000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-South-NorthInWall,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone-2-South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 19.250000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 19.250000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 19.250000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 19.250000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-South-EastWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-2-South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 8.300000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 19.250000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 19.250000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-South-SouthWall,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-2-South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 8.300000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 8.300000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 8.300000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-South-Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Zone-2-South,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 19.250000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 8.300000000000, 12.200000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 8.300000000000, 12.200000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 19.250000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

Zone,
    Zone-2-North,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    2;                       !- Multiplier

BuildingSurface:Detailed,
    Zone-2-North-Floor,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Zone-2-North,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  1 {m}
    60.000000000000, 21.650000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    3.000000000000, 21.650000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    3.000000000000, 35.000000000000, 8.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-North-EastWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-2-North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.000000000000, 21.650000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    60.000000000000, 21.650000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    60.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    60.000000000000, 35.000000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-North-SouthInWall,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone-2-North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000, 21.650000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    3.000000000000, 21.650000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    60.000000000000, 21.650000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    60.000000000000, 21.650000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-North-WestWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-2-North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000, 35.000000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    3.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    3.000000000000, 21.650000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    3.000000000000, 21.650000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-North-NorthWall,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-2-North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.000000000000, 35.000000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    60.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  2 {m}
    3.000000000000, 35.000000000000, 8.000000000000,
                                        !- X,Y,Z  3 {m}
    3.000000000000, 35.000000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-2-North-Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Zone-2-North,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000, 35.000000000000, 12.200000000000,
                                        !- X,Y,Z  1 {m}
    3.000000000000, 21.650000000000, 12.200000000000,
                                        !- X,Y,Z  2 {m}
    60.000000000000, 21.650000000000, 12.200000000000,
                                        !- X,Y,Z  3 {m}
    60.000000000000, 35.000000000000, 12.200000000000;
                                        !- X,Y,Z  4 {m}

Zone,
    Zone-4-South,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

BuildingSurface:Detailed,
    Zone-4-South-Floor,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Zone-4-South,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 19.250000000000, 16.400000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 8.300000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 8.300000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 19.250000000000, 16.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-South-Roof,       !- Name
    Roof,                    !- Surface Type
    Heavy Roof,              !- Construction Name
    Zone-4-South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 19.250000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 8.300000000000, 20.600000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 8.300000000000, 20.600000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 19.250000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-South-NorthInWall,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone-4-South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 19.250000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 19.250000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 19.250000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 19.250000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-South-SouthWall,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-4-South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 8.300000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 8.300000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 8.300000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 8.300000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-South-EastWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-4-South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    63.000000000000, 8.300000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 8.300000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 19.250000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 19.250000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-South-WestWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-4-South,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 19.250000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 19.250000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 8.300000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 8.300000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

Zone,
    Zone-4-North,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,                      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

BuildingSurface:Detailed,
    Zone-4-North-Floor,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Zone-4-North,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    60.000000000000, 35.000000000000, 16.400000000000,
                                        !- X,Y,Z  1 {m}
    60.000000000000, 21.650000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    3.000000000000, 21.650000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    3.000000000000, 35.000000000000, 16.400000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-North-EastWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-4-North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.000000000000, 21.650000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    60.000000000000, 21.650000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    60.000000000000, 35.000000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    60.000000000000, 35.000000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-North-Roof,       !- Name
    Roof,                    !- Surface Type
    Heavy Roof,              !- Construction Name
    Zone-4-North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000, 35.000000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    3.000000000000, 21.650000000000, 20.600000000000,
                                        !- X,Y,Z  2 {m}
    60.000000000000, 21.650000000000, 20.600000000000,
                                        !- X,Y,Z  3 {m}
    60.000000000000, 35.000000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-North-WeatWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-4-North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000, 35.000000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    3.000000000000, 35.000000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    3.000000000000, 21.650000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    3.000000000000, 21.650000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-North-SouthInWall,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone-4-North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000, 21.650000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    3.000000000000, 21.650000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    60.000000000000, 21.650000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    60.000000000000, 21.650000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Zone-4-North-NorthWall,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Zone-4-North,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.000000000000, 35.000000000000, 20.600000000000,
                                        !- X,Y,Z  1 {m}
    60.000000000000, 35.000000000000, 16.400000000000,
                                        !- X,Y,Z  2 {m}
    3.000000000000, 35.000000000000, 16.400000000000,
                                        !- X,Y,Z  3 {m}
    3.000000000000, 35.000000000000, 20.600000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-1-Factory-SouthWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-1-Factory-SouthWall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.900000000000, 0.000000000000, 4.000000000000,
                                        !- X,Y,Z  1 {m}
    9.900000000000, 0.000000000000, 1.000000000000,
                                        !- X,Y,Z  2 {m}
    53.100000000000, 0.000000000000, 1.000000000000,
                                        !- X,Y,Z  3 {m}
    53.100000000000, 0.000000000000, 4.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-1-Factory-WestWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-1-Factory-WestWall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000, 6.150000000000, 4.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 6.150000000000, 1.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 2.150000000000, 1.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 2.150000000000, 4.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-1-Auto-WestWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-1-Auto-WestWall,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000, 26.650000000000, 4.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 26.650000000000, 1.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 16.650000000000, 1.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 16.650000000000, 4.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-1-Auto-NorthWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-1-Auto-NorthWall,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    53.100000000000, 35.000000000000, 4.000000000000,
                                        !- X,Y,Z  1 {m}
    53.100000000000, 35.000000000000, 1.000000000000,
                                        !- X,Y,Z  2 {m}
    9.900000000000, 35.000000000000, 1.000000000000,
                                        !- X,Y,Z  3 {m}
    9.900000000000, 35.000000000000, 4.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-1-Exhabit-SouthWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-1-Exhabit-SouthWall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.500000000000, 0.000000000000, 5.500000000000,
                                        !- X,Y,Z  1 {m}
    63.500000000000, 0.000000000000, 0.500000000000,
                                        !- X,Y,Z  2 {m}
    77.500000000000, 0.000000000000, 0.500000000000,
                                        !- X,Y,Z  3 {m}
    77.500000000000, 0.000000000000, 5.500000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-1-Exhabit-NorthWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-1-Exhabit-NorthWall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    79.500000000000, 35.000000000000, 5.500000000000,
                                        !- X,Y,Z  1 {m}
    79.500000000000, 35.000000000000, 0.500000000000,
                                        !- X,Y,Z  2 {m}
    63.500000000000, 35.000000000000, 0.500000000000,
                                        !- X,Y,Z  3 {m}
    63.500000000000, 35.000000000000, 5.500000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-1-Exhabit-EastWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-1-Exhabit-EastWall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    80.000000000000, 4.500000000000, 5.500000000000,
                                        !- X,Y,Z  1 {m}
    80.000000000000, 4.500000000000, 0.500000000000,
                                        !- X,Y,Z  2 {m}
    80.000000000000, 32.500000000000, 0.500000000000,
                                        !- X,Y,Z  3 {m}
    80.000000000000, 32.500000000000, 5.500000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-2-South-SouthWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-2-South-SouthWall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.900000000000, 8.300000000000, 11.000000000000,
                                        !- X,Y,Z  1 {m}
    9.900000000000, 8.300000000000, 9.000000000000,
                                        !- X,Y,Z  2 {m}
    53.100000000000, 8.300000000000, 9.000000000000,
                                        !- X,Y,Z  3 {m}
    53.100000000000, 8.300000000000, 11.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-2-South-EastWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-2-South-EastWall,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.000000000000, 10.300000000000, 11.000000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 10.300000000000, 9.000000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 14.300000000000, 9.000000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 14.300000000000, 11.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-2-South-WestWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-2-South-WestWall,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000, 14.300000000000, 11.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 14.300000000000, 9.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 10.300000000000, 9.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 10.300000000000, 11.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-4-South-SouthWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-4-South-SouthWall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.900000000000, 8.300000000000, 19.400000000000,
                                        !- X,Y,Z  1 {m}
    9.900000000000, 8.300000000000, 17.400000000000,
                                        !- X,Y,Z  2 {m}
    53.100000000000, 8.300000000000, 17.400000000000,
                                        !- X,Y,Z  3 {m}
    53.100000000000, 8.300000000000, 19.400000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-4-South-EastWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-4-South-EastWall,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    63.000000000000, 10.300000000000, 19.400000000000,
                                        !- X,Y,Z  1 {m}
    63.000000000000, 10.300000000000, 17.400000000000,
                                        !- X,Y,Z  2 {m}
    63.000000000000, 14.300000000000, 17.400000000000,
                                        !- X,Y,Z  3 {m}
    63.000000000000, 14.300000000000, 19.400000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-4-South-WestWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-4-South-WestWall,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000, 14.300000000000, 19.400000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 14.300000000000, 17.400000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 10.300000000000, 17.400000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 10.300000000000, 19.400000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-2-North-NorthWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-2-North-NorthWall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    53.100000000000, 35.000000000000, 11.000000000000,
                                        !- X,Y,Z  1 {m}
    53.100000000000, 35.000000000000, 9.000000000000,
                                        !- X,Y,Z  2 {m}
    9.900000000000, 35.000000000000, 9.000000000000,
                                        !- X,Y,Z  3 {m}
    9.900000000000, 35.000000000000, 11.000000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Zone-4-North-NorthWall-Window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    Zone-4-North-NorthWall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    53.100000000000, 35.000000000000, 19.400000000000,
                                        !- X,Y,Z  1 {m}
    53.100000000000, 35.000000000000, 17.400000000000,
                                        !- X,Y,Z  2 {m}
    9.900000000000, 35.000000000000, 17.400000000000,
                                        !- X,Y,Z  3 {m}
    9.900000000000, 35.000000000000, 19.400000000000;
                                        !- X,Y,Z  4 {m}

HeatBalanceAlgorithm,ConductionTransferFunction;
SurfaceConvectionAlgorithm:Outside,DOE-2;
SurfaceConvectionAlgorithm:Inside,TARP;

SizingPeriod:DesignDay,
    Wuhan Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -2.2,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -2.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101048.,                 !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Wuhan Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.7,                    !- Maximum Dry-Bulb Temperature {C}
    6.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    27.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101048.,                 !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.777,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.424;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
	
RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

ZoneList,
    All Zone,                !- Name
    Zone-1-Factory,          !- Zone 1 Name
    Zone-1-Auto,             !- Zone 2 Name
    Zone-1-Exhabit,          !- Zone 3 Name
    Zone-2-South,            !- Zone 4 Name
    Zone-2-North,            !- Zone 5 Name
    Zone-4-South,            !- Zone 6 Name
    Zone-4-North;            !- Zone 7 Name

People,
    People,                  !- Name
    All Zone,                !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Office Work Eff. Schedule,  !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Office Clothing Schedule,!- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
    Lights,                  !- Name
    All Zone,                !- Zone or ZoneList Name
    Office Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
    ElecEq,                  !- Name
    All Zone,                !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    Infiltration,            !- Name
    All Zone,                !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0;                     !- Cooling Sizing Factor

RunPeriod,
    ,                        !- Name
    6,                       !- Begin Month
    1,                      !- Begin Day of Month
    9,                       !- End Month
    30,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1,                       !- Number of Times Runperiod to be Repeated
    Yes;                     !- Increment Day of Week on repeat

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ThermostatSetpoint:DualSetpoint,
    All Zones Dual SP Control,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ZoneControl:Thermostat,
    Zone-1-Factory Thermostat,  !- Name
    Zone-1-Factory,          !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
    SZ DSOA Zone-1-Factory,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00833,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    Zone-1-Factory,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone-1-Factory,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Zone-1-Factory; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Zone-1-Factory, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
    Zone-1-Factory,          !- Zone Name
    Zone-1-Factory Equipment,!- Zone Conditioning Equipment List Name
    Zone-1-Factory Inlets,   !- Zone Air Inlet Node or NodeList Name
    Zone-1-Factory Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Zone-1-Factory Zone Air Node,  !- Zone Air Node Name
    Zone-1-Factory Return Outlet;  !- Zone Return Air Node Name

NodeList,
    Zone-1-Factory Inlets,   !- Name
    Zone-1-Factory Supply Inlet,  !- Node 1 Name
    Zone-1-Factory DOAS Supply Inlet;  !- Node 2 Name

ZoneHVAC:EquipmentList,
    Zone-1-Factory Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-1-Factory DOAS ATU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone-1-Factory Fan Coil, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
    Zone-1-Factory DOAS ATU, !- Name
    Zone-1-Factory DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone-1-Factory DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone-1-Factory DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    Zone-1-Factory DOAS Supply Inlet,  !- Air Outlet Node Name
    Zone-1-Factory Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Zone-1-Factory Fan Coil, !- Name
    SystemAvailSched,        !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Zone-1-Factory Fan Coil Return,  !- Air Inlet Node Name
    Zone-1-Factory Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone-1-Factory OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone-1-Factory Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water:DetailedGeometry,  !- Cooling Coil Object Type
    Zone-1-Factory Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Zone-1-Factory Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

Fan:OnOff,
    Zone-1-Factory Supply Fan,  !- Name
    SystemAvailSched,        !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone-1-Factory Mixed Air Outlet,  !- Air Inlet Node Name
    Zone-1-Factory Supply Fan Outlet;  !- Air Outlet Node Name

OutdoorAir:Mixer,
    Zone-1-Factory OA Mixing Box,  !- Name
    Zone-1-Factory Mixed Air Outlet,  !- Mixed Air Node Name
    Zone-1-Factory Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Zone-1-Factory Relief Air Outlet,  !- Relief Air Stream Node Name
    Zone-1-Factory Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Zone-1-Factory Outside Air Inlet;  !- Node or NodeList Name 1

Coil:Cooling:Water:DetailedGeometry,
    Zone-1-Factory Cooling Coil,  !- Name
    SystemAvailSched,        !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    Zone-1-Factory Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Zone-1-Factory Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Zone-1-Factory Supply Fan Outlet,  !- Air Inlet Node Name
    Zone-1-Factory Cooling Coil Outlet;  !- Air Outlet Node Name

Branch,
    Zone-1-Factory Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    Zone-1-Factory Cooling Coil,  !- Component 1 Name
    Zone-1-Factory Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Zone-1-Factory Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Coil:Heating:Water,
    Zone-1-Factory Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone-1-Factory Heating Coil HW Inlet,  !- Water Inlet Node Name
    Zone-1-Factory Heating Coil HW Outlet,  !- Water Outlet Node Name
    Zone-1-Factory Cooling Coil Outlet,  !- Air Inlet Node Name
    Zone-1-Factory Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    Zone-1-Factory Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-1-Factory Heating Coil,  !- Component 1 Name
    Zone-1-Factory Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Zone-1-Factory Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

ZoneControl:Thermostat,
    Zone-1-Auto Thermostat,  !- Name
    Zone-1-Auto,             !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
    SZ DSOA Zone-1-Auto,     !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00833,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    Zone-1-Auto,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone-1-Auto,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Zone-1-Auto;    !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Zone-1-Auto,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
    Zone-1-Auto,             !- Zone Name
    Zone-1-Auto Equipment,   !- Zone Conditioning Equipment List Name
    Zone-1-Auto Inlets,      !- Zone Air Inlet Node or NodeList Name
    Zone-1-Auto Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Zone-1-Auto Zone Air Node,  !- Zone Air Node Name
    Zone-1-Auto Return Outlet;  !- Zone Return Air Node Name

NodeList,
    Zone-1-Auto Inlets,      !- Name
    Zone-1-Auto Supply Inlet,!- Node 1 Name
    Zone-1-Auto DOAS Supply Inlet;  !- Node 2 Name

ZoneHVAC:EquipmentList,
    Zone-1-Auto Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-1-Auto DOAS ATU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone-1-Auto Fan Coil,    !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
    Zone-1-Auto DOAS ATU,    !- Name
    Zone-1-Auto DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone-1-Auto DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone-1-Auto DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    Zone-1-Auto DOAS Supply Inlet,  !- Air Outlet Node Name
    Zone-1-Auto Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Zone-1-Auto Fan Coil,    !- Name
    SystemAvailSched,        !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Zone-1-Auto Fan Coil Return,  !- Air Inlet Node Name
    Zone-1-Auto Supply Inlet,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone-1-Auto OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone-1-Auto Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water:DetailedGeometry,  !- Cooling Coil Object Type
    Zone-1-Auto Cooling Coil,!- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Zone-1-Auto Heating Coil,!- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

Fan:OnOff,
    Zone-1-Auto Supply Fan,  !- Name
    SystemAvailSched,        !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone-1-Auto Mixed Air Outlet,  !- Air Inlet Node Name
    Zone-1-Auto Supply Fan Outlet;  !- Air Outlet Node Name

OutdoorAir:Mixer,
    Zone-1-Auto OA Mixing Box,  !- Name
    Zone-1-Auto Mixed Air Outlet,  !- Mixed Air Node Name
    Zone-1-Auto Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Zone-1-Auto Relief Air Outlet,  !- Relief Air Stream Node Name
    Zone-1-Auto Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Zone-1-Auto Outside Air Inlet;  !- Node or NodeList Name 1

Coil:Cooling:Water:DetailedGeometry,
    Zone-1-Auto Cooling Coil,!- Name
    SystemAvailSched,        !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    Zone-1-Auto Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Zone-1-Auto Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Zone-1-Auto Supply Fan Outlet,  !- Air Inlet Node Name
    Zone-1-Auto Cooling Coil Outlet;  !- Air Outlet Node Name

Branch,
    Zone-1-Auto Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    Zone-1-Auto Cooling Coil,!- Component 1 Name
    Zone-1-Auto Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Zone-1-Auto Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Coil:Heating:Water,
    Zone-1-Auto Heating Coil,!- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone-1-Auto Heating Coil HW Inlet,  !- Water Inlet Node Name
    Zone-1-Auto Heating Coil HW Outlet,  !- Water Outlet Node Name
    Zone-1-Auto Cooling Coil Outlet,  !- Air Inlet Node Name
    Zone-1-Auto Supply Inlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    Zone-1-Auto Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-1-Auto Heating Coil,!- Component 1 Name
    Zone-1-Auto Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Zone-1-Auto Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

ZoneControl:Thermostat,
    Zone-1-Exhabit Thermostat,  !- Name
    Zone-1-Exhabit,          !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
    SZ DSOA Zone-1-Exhabit,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00833,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    Zone-1-Exhabit,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone-1-Exhabit,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Zone-1-Exhabit; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Zone-1-Exhabit, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
    Zone-1-Exhabit,          !- Zone Name
    Zone-1-Exhabit Equipment,!- Zone Conditioning Equipment List Name
    Zone-1-Exhabit Inlets,   !- Zone Air Inlet Node or NodeList Name
    Zone-1-Exhabit Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Zone-1-Exhabit Zone Air Node,  !- Zone Air Node Name
    Zone-1-Exhabit Return Outlet;  !- Zone Return Air Node Name

NodeList,
    Zone-1-Exhabit Inlets,   !- Name
    Zone-1-Exhabit Supply Inlet,  !- Node 1 Name
    Zone-1-Exhabit DOAS Supply Inlet;  !- Node 2 Name

ZoneHVAC:EquipmentList,
    Zone-1-Exhabit Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-1-Exhabit DOAS ATU, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone-1-Exhabit Fan Coil, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
    Zone-1-Exhabit DOAS ATU, !- Name
    Zone-1-Exhabit DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone-1-Exhabit DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone-1-Exhabit DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    Zone-1-Exhabit DOAS Supply Inlet,  !- Air Outlet Node Name
    Zone-1-Exhabit Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Zone-1-Exhabit Fan Coil, !- Name
    SystemAvailSched,        !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Zone-1-Exhabit Fan Coil Return,  !- Air Inlet Node Name
    Zone-1-Exhabit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone-1-Exhabit OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone-1-Exhabit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water:DetailedGeometry,  !- Cooling Coil Object Type
    Zone-1-Exhabit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Zone-1-Exhabit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

Fan:OnOff,
    Zone-1-Exhabit Supply Fan,  !- Name
    SystemAvailSched,        !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone-1-Exhabit Mixed Air Outlet,  !- Air Inlet Node Name
    Zone-1-Exhabit Supply Fan Outlet;  !- Air Outlet Node Name

OutdoorAir:Mixer,
    Zone-1-Exhabit OA Mixing Box,  !- Name
    Zone-1-Exhabit Mixed Air Outlet,  !- Mixed Air Node Name
    Zone-1-Exhabit Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Zone-1-Exhabit Relief Air Outlet,  !- Relief Air Stream Node Name
    Zone-1-Exhabit Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Zone-1-Exhabit Outside Air Inlet;  !- Node or NodeList Name 1

Coil:Cooling:Water:DetailedGeometry,
    Zone-1-Exhabit Cooling Coil,  !- Name
    SystemAvailSched,        !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    Zone-1-Exhabit Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Zone-1-Exhabit Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Zone-1-Exhabit Supply Fan Outlet,  !- Air Inlet Node Name
    Zone-1-Exhabit Cooling Coil Outlet;  !- Air Outlet Node Name

Branch,
    Zone-1-Exhabit Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    Zone-1-Exhabit Cooling Coil,  !- Component 1 Name
    Zone-1-Exhabit Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Zone-1-Exhabit Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Coil:Heating:Water,
    Zone-1-Exhabit Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone-1-Exhabit Heating Coil HW Inlet,  !- Water Inlet Node Name
    Zone-1-Exhabit Heating Coil HW Outlet,  !- Water Outlet Node Name
    Zone-1-Exhabit Cooling Coil Outlet,  !- Air Inlet Node Name
    Zone-1-Exhabit Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    Zone-1-Exhabit Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-1-Exhabit Heating Coil,  !- Component 1 Name
    Zone-1-Exhabit Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Zone-1-Exhabit Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

ZoneControl:Thermostat,
    Zone-2-South Thermostat, !- Name
    Zone-2-South,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
    SZ DSOA Zone-2-South,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00833,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    Zone-2-South,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone-2-South,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Zone-2-South;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Zone-2-South,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
    Zone-2-South,            !- Zone Name
    Zone-2-South Equipment,  !- Zone Conditioning Equipment List Name
    Zone-2-South Inlets,     !- Zone Air Inlet Node or NodeList Name
    Zone-2-South Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Zone-2-South Zone Air Node,  !- Zone Air Node Name
    Zone-2-South Return Outlet;  !- Zone Return Air Node Name

NodeList,
    Zone-2-South Inlets,     !- Name
    Zone-2-South Supply Inlet,  !- Node 1 Name
    Zone-2-South DOAS Supply Inlet;  !- Node 2 Name

ZoneHVAC:EquipmentList,
    Zone-2-South Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-2-South DOAS ATU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone-2-South Fan Coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
    Zone-2-South DOAS ATU,   !- Name
    Zone-2-South DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone-2-South DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone-2-South DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    Zone-2-South DOAS Supply Inlet,  !- Air Outlet Node Name
    Zone-2-South Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Zone-2-South Fan Coil,   !- Name
    SystemAvailSched,        !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Zone-2-South Fan Coil Return,  !- Air Inlet Node Name
    Zone-2-South Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone-2-South OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone-2-South Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water:DetailedGeometry,  !- Cooling Coil Object Type
    Zone-2-South Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Zone-2-South Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

Fan:OnOff,
    Zone-2-South Supply Fan, !- Name
    SystemAvailSched,        !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone-2-South Mixed Air Outlet,  !- Air Inlet Node Name
    Zone-2-South Supply Fan Outlet;  !- Air Outlet Node Name

OutdoorAir:Mixer,
    Zone-2-South OA Mixing Box,  !- Name
    Zone-2-South Mixed Air Outlet,  !- Mixed Air Node Name
    Zone-2-South Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Zone-2-South Relief Air Outlet,  !- Relief Air Stream Node Name
    Zone-2-South Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Zone-2-South Outside Air Inlet;  !- Node or NodeList Name 1

Coil:Cooling:Water:DetailedGeometry,
    Zone-2-South Cooling Coil,  !- Name
    SystemAvailSched,        !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    Zone-2-South Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Zone-2-South Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Zone-2-South Supply Fan Outlet,  !- Air Inlet Node Name
    Zone-2-South Cooling Coil Outlet;  !- Air Outlet Node Name

Branch,
    Zone-2-South Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    Zone-2-South Cooling Coil,  !- Component 1 Name
    Zone-2-South Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Zone-2-South Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Coil:Heating:Water,
    Zone-2-South Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone-2-South Heating Coil HW Inlet,  !- Water Inlet Node Name
    Zone-2-South Heating Coil HW Outlet,  !- Water Outlet Node Name
    Zone-2-South Cooling Coil Outlet,  !- Air Inlet Node Name
    Zone-2-South Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    Zone-2-South Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-2-South Heating Coil,  !- Component 1 Name
    Zone-2-South Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Zone-2-South Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

ZoneControl:Thermostat,
    Zone-2-North Thermostat, !- Name
    Zone-2-North,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
    SZ DSOA Zone-2-North,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00833,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    Zone-2-North,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone-2-North,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Zone-2-North;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Zone-2-North,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
    Zone-2-North,            !- Zone Name
    Zone-2-North Equipment,  !- Zone Conditioning Equipment List Name
    Zone-2-North Inlets,     !- Zone Air Inlet Node or NodeList Name
    Zone-2-North Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Zone-2-North Zone Air Node,  !- Zone Air Node Name
    Zone-2-North Return Outlet;  !- Zone Return Air Node Name

NodeList,
    Zone-2-North Inlets,     !- Name
    Zone-2-North Supply Inlet,  !- Node 1 Name
    Zone-2-North DOAS Supply Inlet;  !- Node 2 Name

ZoneHVAC:EquipmentList,
    Zone-2-North Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-2-North DOAS ATU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone-2-North Fan Coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
    Zone-2-North DOAS ATU,   !- Name
    Zone-2-North DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone-2-North DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone-2-North DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    Zone-2-North DOAS Supply Inlet,  !- Air Outlet Node Name
    Zone-2-North Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Zone-2-North Fan Coil,   !- Name
    SystemAvailSched,        !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Zone-2-North Fan Coil Return,  !- Air Inlet Node Name
    Zone-2-North Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone-2-North OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone-2-North Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water:DetailedGeometry,  !- Cooling Coil Object Type
    Zone-2-North Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Zone-2-North Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

Fan:OnOff,
    Zone-2-North Supply Fan, !- Name
    SystemAvailSched,        !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone-2-North Mixed Air Outlet,  !- Air Inlet Node Name
    Zone-2-North Supply Fan Outlet;  !- Air Outlet Node Name

OutdoorAir:Mixer,
    Zone-2-North OA Mixing Box,  !- Name
    Zone-2-North Mixed Air Outlet,  !- Mixed Air Node Name
    Zone-2-North Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Zone-2-North Relief Air Outlet,  !- Relief Air Stream Node Name
    Zone-2-North Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Zone-2-North Outside Air Inlet;  !- Node or NodeList Name 1

Coil:Cooling:Water:DetailedGeometry,
    Zone-2-North Cooling Coil,  !- Name
    SystemAvailSched,        !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    Zone-2-North Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Zone-2-North Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Zone-2-North Supply Fan Outlet,  !- Air Inlet Node Name
    Zone-2-North Cooling Coil Outlet;  !- Air Outlet Node Name

Branch,
    Zone-2-North Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    Zone-2-North Cooling Coil,  !- Component 1 Name
    Zone-2-North Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Zone-2-North Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Coil:Heating:Water,
    Zone-2-North Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone-2-North Heating Coil HW Inlet,  !- Water Inlet Node Name
    Zone-2-North Heating Coil HW Outlet,  !- Water Outlet Node Name
    Zone-2-North Cooling Coil Outlet,  !- Air Inlet Node Name
    Zone-2-North Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    Zone-2-North Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-2-North Heating Coil,  !- Component 1 Name
    Zone-2-North Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Zone-2-North Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

ZoneControl:Thermostat,
    Zone-4-South Thermostat, !- Name
    Zone-4-South,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
    SZ DSOA Zone-4-South,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00833,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    Zone-4-South,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone-4-South,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Zone-4-South;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Zone-4-South,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
    Zone-4-South,            !- Zone Name
    Zone-4-South Equipment,  !- Zone Conditioning Equipment List Name
    Zone-4-South Inlets,     !- Zone Air Inlet Node or NodeList Name
    Zone-4-South Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Zone-4-South Zone Air Node,  !- Zone Air Node Name
    Zone-4-South Return Outlet;  !- Zone Return Air Node Name

NodeList,
    Zone-4-South Inlets,     !- Name
    Zone-4-South Supply Inlet,  !- Node 1 Name
    Zone-4-South DOAS Supply Inlet;  !- Node 2 Name

ZoneHVAC:EquipmentList,
    Zone-4-South Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-4-South DOAS ATU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone-4-South Fan Coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
    Zone-4-South DOAS ATU,   !- Name
    Zone-4-South DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone-4-South DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone-4-South DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    Zone-4-South DOAS Supply Inlet,  !- Air Outlet Node Name
    Zone-4-South Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Zone-4-South Fan Coil,   !- Name
    SystemAvailSched,        !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Zone-4-South Fan Coil Return,  !- Air Inlet Node Name
    Zone-4-South Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone-4-South OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone-4-South Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water:DetailedGeometry,  !- Cooling Coil Object Type
    Zone-4-South Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Zone-4-South Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

Fan:OnOff,
    Zone-4-South Supply Fan, !- Name
    SystemAvailSched,        !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone-4-South Mixed Air Outlet,  !- Air Inlet Node Name
    Zone-4-South Supply Fan Outlet;  !- Air Outlet Node Name

OutdoorAir:Mixer,
    Zone-4-South OA Mixing Box,  !- Name
    Zone-4-South Mixed Air Outlet,  !- Mixed Air Node Name
    Zone-4-South Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Zone-4-South Relief Air Outlet,  !- Relief Air Stream Node Name
    Zone-4-South Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Zone-4-South Outside Air Inlet;  !- Node or NodeList Name 1

Coil:Cooling:Water:DetailedGeometry,
    Zone-4-South Cooling Coil,  !- Name
    SystemAvailSched,        !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    Zone-4-South Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Zone-4-South Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Zone-4-South Supply Fan Outlet,  !- Air Inlet Node Name
    Zone-4-South Cooling Coil Outlet;  !- Air Outlet Node Name

Branch,
    Zone-4-South Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    Zone-4-South Cooling Coil,  !- Component 1 Name
    Zone-4-South Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Zone-4-South Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Coil:Heating:Water,
    Zone-4-South Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone-4-South Heating Coil HW Inlet,  !- Water Inlet Node Name
    Zone-4-South Heating Coil HW Outlet,  !- Water Outlet Node Name
    Zone-4-South Cooling Coil Outlet,  !- Air Inlet Node Name
    Zone-4-South Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    Zone-4-South Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-4-South Heating Coil,  !- Component 1 Name
    Zone-4-South Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Zone-4-South Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

ZoneControl:Thermostat,
    Zone-4-North Thermostat, !- Name
    Zone-4-North,            !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
    SZ DSOA Zone-4-North,    !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00833,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
    Zone-4-North,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone-4-North,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Zone-4-North;   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Zone-4-North,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
    Zone-4-North,            !- Zone Name
    Zone-4-North Equipment,  !- Zone Conditioning Equipment List Name
    Zone-4-North Inlets,     !- Zone Air Inlet Node or NodeList Name
    Zone-4-North Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
    Zone-4-North Zone Air Node,  !- Zone Air Node Name
    Zone-4-North Return Outlet;  !- Zone Return Air Node Name

NodeList,
    Zone-4-North Inlets,     !- Name
    Zone-4-North Supply Inlet,  !- Node 1 Name
    Zone-4-North DOAS Supply Inlet;  !- Node 2 Name

ZoneHVAC:EquipmentList,
    Zone-4-North Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone-4-North DOAS ATU,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    Zone-4-North Fan Coil,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
    Zone-4-North DOAS ATU,   !- Name
    Zone-4-North DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone-4-North DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone-4-North DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    Zone-4-North DOAS Supply Inlet,  !- Air Outlet Node Name
    Zone-4-North Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    Zone-4-North Fan Coil,   !- Name
    SystemAvailSched,        !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Zone-4-North Fan Coil Return,  !- Air Inlet Node Name
    Zone-4-North Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone-4-North OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Zone-4-North Supply Fan, !- Supply Air Fan Name
    Coil:Cooling:Water:DetailedGeometry,  !- Cooling Coil Object Type
    Zone-4-North Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Zone-4-North Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

Fan:OnOff,
    Zone-4-North Supply Fan, !- Name
    SystemAvailSched,        !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Zone-4-North Mixed Air Outlet,  !- Air Inlet Node Name
    Zone-4-North Supply Fan Outlet;  !- Air Outlet Node Name

OutdoorAir:Mixer,
    Zone-4-North OA Mixing Box,  !- Name
    Zone-4-North Mixed Air Outlet,  !- Mixed Air Node Name
    Zone-4-North Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Zone-4-North Relief Air Outlet,  !- Relief Air Stream Node Name
    Zone-4-North Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:NodeList,
    Zone-4-North Outside Air Inlet;  !- Node or NodeList Name 1

Coil:Cooling:Water:DetailedGeometry,
    Zone-4-North Cooling Coil,  !- Name
    SystemAvailSched,        !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    Zone-4-North Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    Zone-4-North Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    Zone-4-North Supply Fan Outlet,  !- Air Inlet Node Name
    Zone-4-North Cooling Coil Outlet;  !- Air Outlet Node Name

Branch,
    Zone-4-North Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    Zone-4-North Cooling Coil,  !- Component 1 Name
    Zone-4-North Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    Zone-4-North Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Coil:Heating:Water,
    Zone-4-North Heating Coil,  !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone-4-North Heating Coil HW Inlet,  !- Water Inlet Node Name
    Zone-4-North Heating Coil HW Outlet,  !- Water Outlet Node Name
    Zone-4-North Cooling Coil Outlet,  !- Air Inlet Node Name
    Zone-4-North Supply Inlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    Zone-4-North Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone-4-North Heating Coil,  !- Component 1 Name
    Zone-4-North Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    Zone-4-North Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Sizing:System,
    DOAS,                    !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.2,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.00924,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.003,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
    DOAS,                    !- Name
    DOAS Controllers,        !- Controller List Name
    DOAS Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Branches,           !- Branch List Name
    ,                        !- Connector List Name
    DOAS Air Loop Inlet,     !- Supply Side Inlet Node Name
    DOAS Return Air Outlet,  !- Demand Side Outlet Node Name
    DOAS Supply Path Inlet,  !- Demand Side Inlet Node Names
    DOAS Supply Fan Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
    DOAS Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS Heating Coil Controller;  !- Controller 2 Name

BranchList,
    DOAS Branches,           !- Name
    DOAS Main Branch;        !- Branch 1 Name

Branch,
    DOAS Main Branch,        !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS OA System,          !- Component 1 Name
    DOAS Air Loop Inlet,     !- Component 1 Inlet Node Name
    DOAS Mixed Air Outlet,   !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    DOAS Cooling Coil,       !- Component 2 Name
    DOAS Mixed Air Outlet,   !- Component 2 Inlet Node Name
    DOAS Cooling Coil Outlet,!- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS Heating Coil,       !- Component 3 Name
    DOAS Cooling Coil Outlet,!- Component 3 Inlet Node Name
    DOAS Heating Coil Outlet,!- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    DOAS Supply Fan,         !- Component 4 Name
    DOAS Heating Coil Outlet,!- Component 4 Inlet Node Name
    DOAS Supply Fan Outlet,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

AirLoopHVAC:SupplyPath,
    DOAS Supply Path,        !- Name
    DOAS Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS Zone Splitter;      !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter,      !- Name
    DOAS Supply Path Inlet,  !- Inlet Node Name
    Zone-1-Factory Zone Equip Inlet,  !- Outlet 1 Node Name
    Zone-1-Auto Zone Equip Inlet,  !- Outlet 2 Node Name
    Zone-1-Exhabit Zone Equip Inlet,  !- Outlet 3 Node Name
    Zone-2-South Zone Equip Inlet,  !- Outlet 4 Node Name
    Zone-2-North Zone Equip Inlet,  !- Outlet 5 Node Name
    Zone-4-South Zone Equip Inlet,  !- Outlet 6 Node Name
    Zone-4-North Zone Equip Inlet;  !- Outlet 7 Node Name

AirLoopHVAC:ReturnPath,
    DOAS Return Path,        !- Name
    DOAS Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS Zone Mixer;         !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer,         !- Name
    DOAS Return Air Outlet,  !- Outlet Node Name
    Zone-1-Factory Return Outlet,  !- Inlet 1 Node Name
    Zone-1-Auto Return Outlet,  !- Inlet 2 Node Name
    Zone-1-Exhabit Return Outlet,  !- Inlet 3 Node Name
    Zone-2-South Return Outlet,  !- Inlet 4 Node Name
    Zone-2-North Return Outlet,  !- Inlet 5 Node Name
    Zone-4-South Return Outlet,  !- Inlet 6 Node Name
    Zone-4-North Return Outlet;  !- Inlet 7 Node Name

AvailabilityManagerAssignmentList,
    DOAS Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Availability;       !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    DOAS Availability,       !- Name
    Office Occupancy Schedule;  !- Schedule Name

NodeList,
    DOAS Cooling Setpoint Nodes,  !- Name
    DOAS Cooling Coil Outlet;!- Node 1 Name

Schedule:Compact,
    HVACTemplate-Always 12.8,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 12.8;      !- Field 4

SetpointManager:Scheduled,
    DOAS Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    DOAS Supply Fan Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Fan Outlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Cooling Setpoint Nodes;  !- Setpoint Node or NodeList Name

Coil:Cooling:Water:DetailedGeometry,
    DOAS Cooling Coil,       !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    DOAS Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    DOAS Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    DOAS Mixed Air Outlet,   !- Air Inlet Node Name
    DOAS Cooling Coil Outlet;!- Air Outlet Node Name

Controller:WaterCoil,
    DOAS Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS Cooling Coil Outlet,!- Sensor Node Name
    DOAS Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Branch,
    DOAS Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS Cooling Coil,       !- Component 1 Name
    DOAS Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    DOAS Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Coil:Heating:Water,
    DOAS Heating Coil,       !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DOAS Heating Coil HW Inlet,  !- Water Inlet Node Name
    DOAS Heating Coil HW Outlet,  !- Water Outlet Node Name
    DOAS Cooling Coil Outlet,!- Air Inlet Node Name
    DOAS Heating Coil Outlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Branch,
    DOAS Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS Heating Coil,       !- Component 1 Name
    DOAS Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    DOAS Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Controller:WaterCoil,
    DOAS Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS Heating Coil Outlet,!- Sensor Node Name
    DOAS Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Schedule:Compact,
    HVACTemplate-Always 12.2,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 12.2;      !- Field 4

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
SetpointManager:Scheduled,
    DOAS Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.2,!- Schedule Name
    DOAS Supply Path Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Path Inlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Heating Coil Outlet;!- Setpoint Node or NodeList Name

Fan:VariableVolume,
    DOAS Supply Fan,         !- Name
    Office Occupancy Schedule,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS Heating Coil Outlet,!- Air Inlet Node Name
    DOAS Supply Fan Outlet;  !- Air Outlet Node Name

OutdoorAir:NodeList,
    DOAS Outdoor Air Inlet;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
    DOAS OA System,          !- Name
    DOAS OA System Controllers,  !- Controller List Name
    DOAS OA System Equipment,!- Outdoor Air Equipment List Name
    DOAS Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    DOAS OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS OA Controller;      !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS OA System Equipment,!- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    DOAS Heat Recovery,      !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    DOAS OA Mixing Box;      !- Component 2 Name

OutdoorAir:Mixer,
    DOAS OA Mixing Box,      !- Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    DOAS Relief Air Outlet,  !- Relief Air Stream Node Name
    DOAS Air Loop Inlet;     !- Return Air Stream Node Name

Controller:OutdoorAir,
    DOAS OA Controller,      !- Name
    DOAS Relief Air Outlet,  !- Relief Air Outlet Node Name
    DOAS Air Loop Inlet,     !- Return Air Node Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    12.2,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type

HeatExchanger:AirToAir:SensibleAndLatent,
    DOAS Heat Recovery,      !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.7,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.750000,                !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.700000,                !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.7,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.65,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.750000,                !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.700000,                !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    DOAS Outdoor Air Inlet,  !- Supply Air Inlet Node Name
    DOAS Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    DOAS Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    DOAS Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    MinimumExhaustTemperature,  !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

SetpointManager:MixedAir,
    DOAS Heat Recovery Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Path Inlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS Heat Recovery Economizer Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Fan Outlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Mixed Air Outlet;   !- Setpoint Node or NodeList Name

Boiler:HotWater,
    Main Boiler,             !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Main Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    81,                      !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Main Boiler HW Inlet,    !- Boiler Water Inlet Node Name
    Main Boiler HW Outlet,   !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1.0;                     !- Sizing Factor

Curve:Quadratic,
    Main Boiler Efficiency Curve,  !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Branch,
    Main Boiler HW Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Main Boiler,             !- Component 1 Name
    Main Boiler HW Inlet,    !- Component 1 Inlet Node Name
    Main Boiler HW Outlet,   !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Chiller:Electric:EIR,
    Main Chiller,            !- Name
    autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Main Chiller ScrewCapFT, !- Cooling Capacity Function of Temperature Curve Name
    Main Chiller ScrewEIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Main Chiller ScrewEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Main Chiller ChW Inlet,  !- Chilled Water Inlet Node Name
    Main Chiller ChW Outlet, !- Chilled Water Outlet Node Name
    Main Chiller Cnd Inlet,  !- Condenser Inlet Node Name
    Main Chiller Cnd Outlet, !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.0;                     !- Sizing Factor

Branch,
    Main Chiller ChW Branch, !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Main Chiller,            !- Component 1 Name
    Main Chiller ChW Inlet,  !- Component 1 Inlet Node Name
    Main Chiller ChW Outlet, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Main Chiller CndW Branch,!- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Main Chiller,            !- Component 1 Name
    Main Chiller Cnd Inlet,  !- Component 1 Inlet Node Name
    Main Chiller Cnd Outlet, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! Cooling Capacity Function of Temperature Curve for water cooled screw chillers
! Based on COMNET 2010 Table 88.
Curve:Biquadratic,
    Main Chiller ScrewCapFT, !- Name
    0.81302462,              !- Coefficient1 Constant
    -0.01425319,             !- Coefficient2 x
    -0.00161799,             !- Coefficient3 x**2
    0.02638438,              !- Coefficient4 y
    -0.00091543,             !- Coefficient5 y**2
    0.00169601,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Temperature Curve water cooled screw chillers
! Based on COMNET 2010 Table 91.
Curve:Biquadratic,
    Main Chiller ScrewEIRFT, !- Name
    0.63812315,              !- Coefficient1 Constant
    0.00630389,              !- Coefficient2 x
    0.00092334,              !- Coefficient3 x**2
    -0.00455294,             !- Coefficient4 y
    0.00082568,              !- Coefficient5 y**2
    -0.00156152,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for water cooled screw chiller
! Based on COMNET 2010 Table 93.
Curve:Quadratic,
    Main Chiller ScrewEIRFPLR,  !- Name
    0.33018833,              !- Coefficient1 Constant
    0.23554291,              !- Coefficient2 x
    0.46070828,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

CoolingTower:SingleSpeed,
    Main Tower,              !- Name
    Main Tower CndW Inlet,   !- Water Inlet Node Name
    Main Tower CndW Outlet,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    autocalculate,           !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    Main Tower Cooling Tower Outdoor Air Inlet Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.0;                     !- Sizing Factor

OutdoorAir:Node,
    Main Tower Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}

Branch,
    Main Tower CndW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Main Tower,              !- Component 1 Name
    Main Tower CndW Inlet,   !- Component 1 Inlet Node Name
    Main Tower CndW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Sizing:Plant,
    Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

PlantLoop,
    Hot Water Loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    Hot Water Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Hot Water Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    Hot Water Loop HW Supply Side Branches,  !- Plant Side Branch List Name
    Hot Water Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    Hot Water Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    Hot Water Loop HW Demand Side Branches,  !- Demand Side Branch List Name
    Hot Water Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Hot Water Loop All Equipment;  !- Range 1 Equipment List Name

PlantEquipmentList,
    Hot Water Loop All Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Main Boiler;             !- Equipment 1 Name

NodeList,
    Hot Water Loop HW Supply Setpoint Nodes,  !- Name
    Main Boiler HW Outlet,   !- Node 1 Name
    Hot Water Loop HW Supply Outlet;  !- Node 2 Name

SetpointManager:OutdoorAirReset,
    Hot Water Loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    82.2,                    !- Setpoint at Outdoor Low Temperature {C}
    -6.7,                    !- Outdoor Low Temperature {C}
    65.6,                    !- Setpoint at Outdoor High Temperature {C}
    10,                      !- Outdoor High Temperature {C}
    Hot Water Loop HW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

BranchList,
    Hot Water Loop HW Supply Side Branches,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Branch 1 Name
    Main Boiler HW Branch,   !- Branch 2 Name
    Hot Water Loop HW Supply Bypass Branch,  !- Branch 3 Name
    Hot Water Loop HW Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Hot Water Loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    Hot Water Loop HW Supply Splitter,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Inlet Branch Name
    Main Boiler HW Branch,   !- Outlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop HW Supply Mixer,  !- Name
    Hot Water Loop HW Supply Outlet Branch,  !- Outlet Branch Name
    Main Boiler HW Branch,   !- Inlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Hot Water Loop HW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Outlet Node Name

Pump:ConstantSpeed,
    Hot Water Loop HW Supply Pump,  !- Name
    Hot Water Loop HW Supply Inlet,  !- Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type

Branch,
    Hot Water Loop HW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Hot Water Loop HW Supply Pump,  !- Component 1 Name
    Hot Water Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Hot Water Loop HW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,  !- Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Outlet Node Name

BranchList,
    Hot Water Loop HW Demand Side Branches,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Branch 1 Name
    Zone-1-Factory Heating Coil HW Branch,  !- Branch 2 Name
    Zone-1-Auto Heating Coil HW Branch,  !- Branch 3 Name
    Zone-1-Exhabit Heating Coil HW Branch,  !- Branch 4 Name
    Zone-2-South Heating Coil HW Branch,  !- Branch 5 Name
    Zone-2-North Heating Coil HW Branch,  !- Branch 6 Name
    Zone-4-South Heating Coil HW Branch,  !- Branch 7 Name
    Zone-4-North Heating Coil HW Branch,  !- Branch 8 Name
    DOAS Heating Coil HW Branch,  !- Branch 9 Name
    Hot Water Loop HW Demand Bypass Branch,  !- Branch 10 Name
    Hot Water Loop HW Demand Outlet Branch;  !- Branch 11 Name

ConnectorList,
    Hot Water Loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
    Hot Water Loop HW Demand Splitter,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Zone-1-Factory Heating Coil HW Branch,  !- Outlet Branch 2 Name
    Zone-1-Auto Heating Coil HW Branch,  !- Outlet Branch 3 Name
    Zone-1-Exhabit Heating Coil HW Branch,  !- Outlet Branch 4 Name
    Zone-2-South Heating Coil HW Branch,  !- Outlet Branch 5 Name
    Zone-2-North Heating Coil HW Branch,  !- Outlet Branch 6 Name
    Zone-4-South Heating Coil HW Branch,  !- Outlet Branch 7 Name
    Zone-4-North Heating Coil HW Branch,  !- Outlet Branch 8 Name
    DOAS Heating Coil HW Branch;  !- Outlet Branch 9 Name

Connector:Mixer,
    Hot Water Loop HW Demand Mixer,  !- Name
    Hot Water Loop HW Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Zone-1-Factory Heating Coil HW Branch,  !- Inlet Branch 2 Name
    Zone-1-Auto Heating Coil HW Branch,  !- Inlet Branch 3 Name
    Zone-1-Exhabit Heating Coil HW Branch,  !- Inlet Branch 4 Name
    Zone-2-South Heating Coil HW Branch,  !- Inlet Branch 5 Name
    Zone-2-North Heating Coil HW Branch,  !- Inlet Branch 6 Name
    Zone-4-South Heating Coil HW Branch,  !- Inlet Branch 7 Name
    Zone-4-North Heating Coil HW Branch,  !- Inlet Branch 8 Name
    DOAS Heating Coil HW Branch;  !- Inlet Branch 9 Name

Branch,
    Hot Water Loop HW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Inlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,  !- Name
    Hot Water Loop HW Demand Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Branch,
    Hot Water Loop HW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Outlet Node Name

Branch,
    Hot Water Loop HW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,  !- Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Outlet Node Name

Sizing:Plant,
    Chilled Water Loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

PlantLoop,
    Chilled Water Loop Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chilled Water Loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chilled Water Loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled Water Loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop ChW Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Chiller Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Chillers;  !- Range 1 Equipment List Name

PlantEquipmentList,
    Chilled Water Loop All Chillers,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Main Chiller;            !- Equipment 1 Name

NodeList,
    Chilled Water Loop ChW Supply Setpoint Nodes,  !- Name
    Main Chiller ChW Outlet, !- Node 1 Name
    Chilled Water Loop ChW Supply Outlet;  !- Node 2 Name

SetpointManager:OutdoorAirReset,
    Chilled Water Loop ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.2,                    !- Setpoint at Outdoor Low Temperature {C}
    15.6,                    !- Outdoor Low Temperature {C}
    6.7,                     !- Setpoint at Outdoor High Temperature {C}
    26.7,                    !- Outdoor High Temperature {C}
    Chilled Water Loop ChW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

BranchList,
    Chilled Water Loop ChW Supply Side Branches,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Branch 1 Name
    Main Chiller ChW Branch, !- Branch 2 Name
    Chilled Water Loop ChW Supply Outlet Branch;  !- Branch 3 Name

ConnectorList,
    Chilled Water Loop ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    Chilled Water Loop ChW Supply Splitter,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Inlet Branch Name
    Main Chiller ChW Branch; !- Outlet Branch 1 Name

Connector:Mixer,
    Chilled Water Loop ChW Supply Mixer,  !- Name
    Chilled Water Loop ChW Supply Outlet Branch,  !- Outlet Branch Name
    Main Chiller ChW Branch; !- Inlet Branch 1 Name

! Pump part load coefficients based on simple parabola to represent a generic VSD drive.
Pump:VariableSpeed,
    Chilled Water Loop ChW Supply Pump,  !- Name
    Chilled Water Loop ChW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0,                     !- Coefficient 2 of the Part Load Performance Curve
    1.0,                     !- Coefficient 3 of the Part Load Performance Curve
    0.0,                     !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT,            !- Pump Control Type
    SystemAvailSched;        !- Pump Flow Rate Schedule Name

Branch,
    Chilled Water Loop ChW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop ChW Supply Pump,  !- Component 1 Name
    Chilled Water Loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Chilled Water Loop ChW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Outlet Node Name

BranchList,
    Chilled Water Loop ChW Demand Side Branches,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Branch 1 Name
    Zone-1-Factory Cooling Coil ChW Branch,  !- Branch 2 Name
    Zone-1-Auto Cooling Coil ChW Branch,  !- Branch 3 Name
    Zone-1-Exhabit Cooling Coil ChW Branch,  !- Branch 4 Name
    Zone-2-South Cooling Coil ChW Branch,  !- Branch 5 Name
    Zone-2-North Cooling Coil ChW Branch,  !- Branch 6 Name
    Zone-4-South Cooling Coil ChW Branch,  !- Branch 7 Name
    Zone-4-North Cooling Coil ChW Branch,  !- Branch 8 Name
    DOAS Cooling Coil ChW Branch,  !- Branch 9 Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Branch 10 Name
    Chilled Water Loop ChW Demand Outlet Branch;  !- Branch 11 Name

ConnectorList,
    Chilled Water Loop ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
    Chilled Water Loop ChW Demand Splitter,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Zone-1-Factory Cooling Coil ChW Branch,  !- Outlet Branch 2 Name
    Zone-1-Auto Cooling Coil ChW Branch,  !- Outlet Branch 3 Name
    Zone-1-Exhabit Cooling Coil ChW Branch,  !- Outlet Branch 4 Name
    Zone-2-South Cooling Coil ChW Branch,  !- Outlet Branch 5 Name
    Zone-2-North Cooling Coil ChW Branch,  !- Outlet Branch 6 Name
    Zone-4-South Cooling Coil ChW Branch,  !- Outlet Branch 7 Name
    Zone-4-North Cooling Coil ChW Branch,  !- Outlet Branch 8 Name
    DOAS Cooling Coil ChW Branch;  !- Outlet Branch 9 Name

Connector:Mixer,
    Chilled Water Loop ChW Demand Mixer,  !- Name
    Chilled Water Loop ChW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Zone-1-Factory Cooling Coil ChW Branch,  !- Inlet Branch 2 Name
    Zone-1-Auto Cooling Coil ChW Branch,  !- Inlet Branch 3 Name
    Zone-1-Exhabit Cooling Coil ChW Branch,  !- Inlet Branch 4 Name
    Zone-2-South Cooling Coil ChW Branch,  !- Inlet Branch 5 Name
    Zone-2-North Cooling Coil ChW Branch,  !- Inlet Branch 6 Name
    Zone-4-South Cooling Coil ChW Branch,  !- Inlet Branch 7 Name
    Zone-4-North Cooling Coil ChW Branch,  !- Inlet Branch 8 Name
    DOAS Cooling Coil ChW Branch;  !- Inlet Branch 9 Name

Branch,
    Chilled Water Loop ChW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Outlet Node Name

Sizing:Plant,
    Chilled Water Loop Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

CondenserLoop,
    Chilled Water Loop Condenser Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Condenser Operation,  !- Condenser Equipment Operation Scheme Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Condenser Loop Volume {m3}
    Chilled Water Loop CndW Supply Inlet,  !- Condenser Side Inlet Node Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Side Outlet Node Name
    Chilled Water Loop CndW Supply Side Branches,  !- Condenser Side Branch List Name
    Chilled Water Loop CndW Supply Side Connectors,  !- Condenser Side Connector List Name
    Chilled Water Loop CndW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop CndW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop CndW Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Chilled Water Loop CndW Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

CondenserEquipmentOperationSchemes,
    Chilled Water Loop Condenser Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Condenser Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Condenser Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Condensers;  !- Range 1 Equipment List Name

CondenserEquipmentList,
    Chilled Water Loop All Condensers,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Main Tower;              !- Equipment 1 Name

NodeList,
    Chilled Water Loop CndW Supply Setpoint Nodes,  !- Name
    Main Tower CndW Outlet,  !- Node 1 Name
    Chilled Water Loop CndW Supply Outlet;  !- Node 2 Name

Schedule:Compact,
    HVACTemplate-Always 29.4,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 29.4;      !- Field 4

SetpointManager:Scheduled,
    Chilled Water Loop CndW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 29.4,!- Schedule Name
    Chilled Water Loop CndW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

BranchList,
    Chilled Water Loop CndW Supply Side Branches,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Branch 1 Name
    Main Tower CndW Branch,  !- Branch 2 Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Chilled Water Loop CndW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    Chilled Water Loop CndW Supply Splitter,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Main Tower CndW Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop CndW Supply Mixer,  !- Name
    Chilled Water Loop CndW Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Main Tower CndW Branch;  !- Inlet Branch 2 Name

! Pump part load coefficients are linear to represent condenser pumps dedicated to each chiller.
Pump:VariableSpeed,
    Chilled Water Loop CndW Supply Pump,  !- Name
    Chilled Water Loop CndW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0,                       !- Coefficient 2 of the Part Load Performance Curve
    1,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT,            !- Pump Control Type
    SystemAvailSched;        !- Pump Flow Rate Schedule Name

Branch,
    Chilled Water Loop CndW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop CndW Supply Pump,  !- Component 1 Name
    Chilled Water Loop CndW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Chilled Water Loop CndW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Outlet;  !- Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet;  !- Outlet Node Name

BranchList,
    Chilled Water Loop CndW Demand Side Branches,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Branch 1 Name
    Main Chiller CndW Branch,!- Branch 2 Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Demand Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Chilled Water Loop CndW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
    Chilled Water Loop CndW Demand Splitter,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Main Chiller CndW Branch;!- Outlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop CndW Demand Mixer,  !- Name
    Chilled Water Loop CndW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Main Chiller CndW Branch;!- Inlet Branch 2 Name

Branch,
    Chilled Water Loop CndW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet;  !- Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Outlet;  !- Outlet Node Name


Output:Constructions,Materials,Constructions;
Output:VariableDictionary,IDF;

Output:Diagnostics,
    displayallwarnings;      !- Key 1

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

Output:Surfaces:Drawing,dxf;
Output:Meter:MeterFileOnly,Pumps:Electricity,Timestep;
Output:Meter:MeterFileOnly,Pumps:Electricity,RunPeriod;
Output:Meter:MeterFileOnly,Cooling:Electricity,RunPeriod;
Output:Meter:MeterFileOnly,Cooling:Electricity,Timestep;
Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

Output:Variable,*,System Node Temperature,Timestep;
Output:Variable,*,System Node Mass Flow Rate,Timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,*,Zone Air Temperature,Timestep;
Output:Variable,*,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,*,Zone Air System Sensible Heating Rate,Timestep;
Output:Variable,*,System Node Relative Humidity,Timestep;
Output:Variable,*,Chiller Part Load Ratio,Timestep;
Output:Variable,*,Chiller COP,Timestep;
Output:Variable,*,Chiller Part Load Ratio,Timestep;
Output:Variable,*,Chiller Electric Power,Daily;


!
! HVACTemplate:Zone:FanCoil,
!     Zone-1-Factory,          !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00833,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     SystemAvailSched,        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     SystemAvailSched,        !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     ,                        !- Low Speed Supply Air Flow Ratio
!     ,                        !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
!
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS,                    !- Name
!     Office Occupancy Schedule,  !- System Availability Schedule Name
!     DirectIntoZone,          !- Air Outlet Type
!     autosize,                !- Supply Fan Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,             !- Supply Fan Placement
!     ChilledWaterDetailedFlatModel,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     FixedSetpoint,           !- Cooling Coil Setpoint Control Type
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
!     15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
!     12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
!     23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
!     ,                        !- DX Cooling Coil Gross Rated Total Capacity {W}
!     ,                        !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     ,                        !- DX Cooling Coil Gross Rated COP {W/W}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     FixedSetpoint,           !- Heating Coil Setpoint Control Type
!     12.2,                    !- Heating Coil Design Setpoint {C}
!     ,                        !- Heating Coil Setpoint Schedule Name
!     15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
!     7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
!     12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
!     12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     Enthalpy,                !- Heat Recovery Type
!     0.7,                     !- Heat Recovery Sensible Effectiveness
!     0.65,                    !- Heat Recovery Latent Effectiveness
!     Plate,                   !- Heat Recovery Heat Exchanger Type
!     MinimumExhaustTemperature,  !- Heat Recovery Frost Control Type
!     None,                    !- Dehumidification Control Type
!     0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     2690,                    !- Humidifier Rated Electric Power {W}
!     0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
!     ,                        !- Dehumidification Setpoint Schedule Name
!     ;                        !- Humidifier Setpoint Schedule Name
!
! HVACTemplate:Zone:FanCoil,
!     Zone-1-Auto,             !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00833,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     SystemAvailSched,        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     SystemAvailSched,        !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     ,                        !- Low Speed Supply Air Flow Ratio
!     ,                        !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Zone-1-Exhabit,          !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00833,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     SystemAvailSched,        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     SystemAvailSched,        !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     ,                        !- Low Speed Supply Air Flow Ratio
!     ,                        !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Zone-2-South,            !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00833,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     SystemAvailSched,        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     SystemAvailSched,        !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     ,                        !- Low Speed Supply Air Flow Ratio
!     ,                        !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Zone-2-North,            !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00833,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     SystemAvailSched,        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     SystemAvailSched,        !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     ,                        !- Low Speed Supply Air Flow Ratio
!     ,                        !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Zone-4-South,            !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00833,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     SystemAvailSched,        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     SystemAvailSched,        !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     ,                        !- Low Speed Supply Air Flow Ratio
!     ,                        !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:FanCoil,
!     Zone-4-North,            !- Zone Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00833,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     SystemAvailSched,        !- System Availability Schedule Name
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     SystemAvailSched,        !- Cooling Coil Availability Schedule Name
!     14,                      !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Coil Design Setpoint {C}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Capacity Control Method
!     ,                        !- Low Speed Supply Air Flow Ratio
!     ,                        !- Medium Speed Supply Air Flow Ratio
!     ,                        !- Outdoor Air Schedule Name
!     ,                        !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Plant:ChilledWaterLoop,
!     Chilled Water Loop,      !- Name
!     SystemAvailSched,        !- Pump Schedule Name
!     INTERMITTENT,            !- Pump Control Type
!     Default,                 !- Chiller Plant Operation Scheme Type
!     ,                        !- Chiller Plant Equipment Operation Schemes Name
!     ,                        !- Chilled Water Setpoint Schedule Name
!     7.22,                    !- Chilled Water Design Setpoint {C}
!     VariablePrimaryNoSecondary,  !- Chilled Water Pump Configuration
!     179352,                  !- Primary Chilled Water Pump Rated Head {Pa}
!     179352,                  !- Secondary Chilled Water Pump Rated Head {Pa}
!     Default,                 !- Condenser Plant Operation Scheme Type
!     ,                        !- Condenser Equipment Operation Schemes Name
!     ,                        !- Condenser Water Temperature Control Type
!     ,                        !- Condenser Water Setpoint Schedule Name
!     29.4,                    !- Condenser Water Design Setpoint {C}
!     179352,                  !- Condenser Water Pump Rated Head {Pa}
!     OutdoorAirTemperatureReset,  !- Chilled Water Setpoint Reset Type
!     12.2,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
!     15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
!     6.7,                     !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
!     26.7,                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
!     ,                        !- Chilled Water Primary Pump Type
!     ,                        !- Chilled Water Secondary Pump Type
!     ,                        !- Condenser Water Pump Type
!     No;                      !- Chilled Water Supply Side Bypass Pipe
!
! HVACTemplate:Plant:Chiller,
!     Main Chiller,            !- Name
!     ElectricScrewChiller,    !- Chiller Type
!     autosize,                !- Capacity {W}
!     5.5,                     !- Nominal COP {W/W}
!     WaterCooled,             !- Condenser Type
!     1,                       !- Priority
!     ;                        !- Sizing Factor
!
! HVACTemplate:Plant:Tower,
!     Main Tower,              !- Name
!     SingleSpeed,             !- Tower Type
!     autosize,                !- High Speed Nominal Capacity {W}
!     autosize,                !- High Speed Fan Power {W}
!     autosize,                !- Low Speed Nominal Capacity {W}
!     autosize,                !- Low Speed Fan Power {W}
!     autosize,                !- Free Convection Capacity {W}
!     1,                       !- Priority
!     ;                        !- Sizing Factor
!
! HVACTemplate:Plant:HotWaterLoop,
!     Hot Water Loop,          !- Name
!     ,                        !- Pump Schedule Name
!     INTERMITTENT,            !- Pump Control Type
!     Default,                 !- Hot Water Plant Operation Scheme Type
!     ,                        !- Hot Water Plant Equipment Operation Schemes Name
!     ,                        !- Hot Water Setpoint Schedule Name
!     82,                      !- Hot Water Design Setpoint {C}
!     ConstantFlow,            !- Hot Water Pump Configuration
!     179352,                  !- Hot Water Pump Rated Head {Pa}
!     OutdoorAirTemperatureReset,  !- Hot Water Setpoint Reset Type
!     82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
!     -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
!     65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
!     10;                      !- Hot Water Reset Outdoor Dry-Bulb High {C}
!
! HVACTemplate:Plant:Boiler,
!     Main Boiler,             !- Name
!     HotWaterBoiler,          !- Boiler Type
!     autosize,                !- Capacity {W}
!     0.8,                     !- Efficiency
!     NaturalGas,              !- Fuel Type
!     1,                       !- Priority
!     ;                        !- Sizing Factor